# Испытания FastModbus на СА-02м, 23 ноября 2026 года

Испытанный ARMv7 hard-float драйвер собран из `c46035433ee87a5ed88471abe37e77510c8bf0e0` с SDK MasterPLC 1.3.10.35699 и MPS GCC 13.3.0. SHA-256 файла `mplc_protocol_fast_modbus.so` — `cb50a13230de5af2fffb776a39f9d6b4690fe254a5b89ed4fadd58ac6ee2cf4d`.

## Физическая шина COM4

На UART `ttyS5`, 115200 8N1, испытаны МР-02м №6 (6AI/6AO) и №8 (4DO/6DI), прошивка обоих 1.0.10.38. Право на шину передавалось одному владельцу за раз. Движок прочитал все 12 входов и 10 выходов. На каждом AO и DO записаны значения 0 → 1 → 0 с подтверждением ответа и независимым чтением регистра. Для AO единица соответствует 1‰ задания. При контрольном чтении после испытаний все десять выходов были равны нулю. Электрические уровни внешним прибором не измерялись.

На AO1 и DO1 получены события обеих границ с ACK. В отдельном прогоне физический движок доставил 64 значения из двух пакетов INPUT105, подтвердил оба пакета и сохранил таблицы подписок. На №6 временную строку старой прошивки устранили согласованным перезапуском после сохранения доступных событий. Восстановление всех пяти исходных строк проверено побайтно. №8 сохранил исходную таблицу.

При межкадровой задержке 5 мс за 30 минут получено 7 944 ответа на 7 944 запроса, 361 выборка с интервалом 5 с. Качество всех 22 точек оставалось хорошим, тайм-аутов, плохих кадров и команд записи — 0. Длительность цикла опроса при медиане 268 мс достигала 283 мс на 95-м процентиле и 305 мс в максимуме. RSS процесса во всех выборках 7708 КиБ. В отдельном параллельном опросе идентификаторов 47 из 61 попытки получили ответ, 14 уступили уже занятую шину.

## MasterPLC и границы проверки

Оба финальных драйвера загружены в процесс штатного MasterPLC. Его стартовая версия 1.3.9.33000, платформа 12. Проект для платформы 147 на нём не стартовал. Изолированный запуск эталона 1.3.10.34421 на том же процессоре прошёл 554 точки, 19 признаков Fault и 30 значений событий на трёх моделируемых шинах. В обеих фазах записи не выполнялись. Проверка 554 точек использовала отдельную конфигурацию с эмуляторами, физические чтения и записи выполнялись на двух перечисленных МР через движок драйвера.
