# План испытаний Fast Modbus / MasterSCADA / МР-02м

Подготовка 22.11.2026. Windows offline разрешён пользователем. Mac и .135 передаются раздельно по фактическому разрешению агента SA/МР-02м. Само окончание одного QA не означает передачу ресурсов. Координация: чат `01a1f355-3aec-7ae0-9d9f-58eb96680fef`.

## Передача и исходное состояние

1. Получить от агента final SA SHA/version, фактическую версию MasterPLC, свежую topology/ownership и restoration baseline. Стенд .135 — действующий дом, не свободная лабораторная плата.
2. Проверить `docs/contracts/port-ownership.md` и `installer-refresh-policy.md` актуального SA проекта. Согласовать точный UART, владельца lease и окно. Не открывать UART для «пробы» до lease. Остановка MQTT сама по себе не освобождает порт от PLC/Rules/gateway.
3. Сохранить активность и enabled-состояние MPLC4, MQTT bridge, Rules, gateway, HomeKit/cloud/Alice, хеши проекта/конфигураций/плагинов, leases и параметры UART. Предыдущий срез: Mosquitto active/disabled, gateway inactive/enabled. Перед тестом перепроверить, не навязывать старый срез.
4. Подтвердить независимое восстановление и контрольные проверки дома. Не трогать старый pilot CAS, контейнеры, recovery, рабочие деревья другого агента.
5. Подтвердить ABI драйвера. SDK 35699 и runtime 34421 пока не образуют принятую пару. ELF/линковка недостаточны. Без подтверждения запуск запрещён, проект и бинарник остаются кандидатами.

## Mac: только после передачи слота

Context `colima-cyntron`, image `cyntron-build:sa-bsp-ubuntu22` linux/amd64, image ID `sha256:9af56be350d47f08b71df02abac56118fdc3bfa886adc26c64eb612fb3d50e7a` — перепроверить. Запуск через `/Users/cyntron/cyntron-build/run-task --profile background`, лимит 1 CPU / 2 GiB, jobs=1, network none, входы read-only, новый уникальный work-dir/container. Volume `cyntron-sa-bsp-work` содержит также BSP и не удаляется. Контейнер `cyntron-sa-mplc-baseline` сохраняется как evidence. Полная команда запуска контейнера сверяется с актуальным `guides/04-drivers.md`, а не выводится из сокращённой справки.

Сначала Linux host core ASan/UBSan. Затем vendor ARM recipe; сохранить stdout, stderr, source provenance, compiler/SDK hashes, ELF header/attributes/dynamic/exports. Ни recipe, ни host tests не обращаются к .135.

## Проект и canary

Отдельный FastModbusBench, уникальный projectId, только испытательный узел; проект Сколково не загружается. Offline профиль: loopback `127.0.0.1:15502`, AllowWrites=False, AutoScan=False. Перед физическим прогоном агент создаёт/подтверждает рабочий профиль: UART, скорость, адрес и SN из свежей topology. Предложение 12AI@12, SN 0E0A61A9, COM4=/dev/ttyS5, 115200 8N1 — **не разрешение захвата**.

Каналы физического 12AI: Input/FC4 403+7*i, i=0…11; **I16**, единицы по типу датчика и настройке диапазона. В полном проекте AI_Raw сохраняет исходное знаковое число, рядом читается SensorType. Uptime Input105…106 U32, **младшее слово первым**; то же для serial270…271. Это сверено с `doc/modbus_variables/MODBUS_VARIABLES_12AI.txt` и `MODBUS_VARIABLES_common.txt` 22.11. VDD123 U16 ×0,01; MCU temp124 I16 ×0,1; health65519. DI событийный источник — Input18…, DO — Holding1…, AO — Holding33…. Входной канал чтения Holding не является каналом команды. В первом canary исполнительные команды отсутствуют. Старый loopback-профиль использовал искусственные положительные U16 и обратный порядок Uptime для теста декодера; его нельзя выдавать за карту физического модуля.

Очередь firmware имеет 32 события; priority table ограничена 16 позициями, включая 11 системных defaults. Проверить поведение HIGH defaults и масок при конфигурации 12 AI. Нельзя объявить все подписки активными только по отсутствию exception. Holding340…344 меняют persistent настройки: отдельно согласовать и восстановить, не писать в каждом цикле.

## Последовательность прогона

Полный профиль `tools/hardware_project/profile.json` сверен со свежим кэшем 22.11.2026 15:50 МСК: 12 MR, 2 ДТВ, 1 СЭ‑02М и Carel c.pCOmini — 16 устройств, 554 входных канала. Добавлены MR COM3@8 (4DO6DI) и @9 (4TO6DI), их идентичность и cache ok подтверждены. COM3 — одна смешанная линия FastModbus, у Carel `DisableEvents=True`; второй владелец UART для обычного Modbus не создаётся. СЭ COM2@14/19200 подтверждён свежей конфигурацией и кэшем, повторного COM3@14 в конфигурации нет. Второй Carel uaria@2 не имеет кэша и использует другую карту; LED и два template-устройства вне запрошенного состава. Причины исключения сохранены в profile.json. Карта cpCOmini взята из `cPCOmini_Carel.xlsx`, лист Modbus Tag, имена AL/SENSOR и масштабы сохранены; ReadWrite-позиции созданы только как входы чтения. Наличие в кэше не заменяет аппаратный тест драйвера; значения режима 122 и маски 125 из конфигурации не выводятся.

Для каждой семьи записать отдельно: первичные значения и качество; принятые маски событий; EventValues до/после наблюдаемого изменения; отсутствие непредусмотренных FC05/06/10. У ДТВ регистры 29/30 остаются обычным опросом; отсутствие физического датчика не считать нормой только по Good Modbus. Мощности СЭ I32 читаются целыми парами обычным RTU до подтверждения версии прошивки с атомарным 32-битным событием. Контролировать очередь и ответ каждой линии независимо. Сборщик `collect_poll.py` читает одну постоянную подписку и не выдаёт само изменение числа за доказательство FMB.

Для этапов 3 и 4 подготовлены отдельные нативные конфигурации: RTU-only (`-BaselineRTU`) и событийная. В RTU-only у всех модулей `DisableEvents=True`, остальные настройки и состав каналов совпадают. Это сравнение двух режимов того же драйвера, а не сравнение с другим драйвером производителя. На Windows проверяются отсутствие FC70 и доставка обычным опросом изменений от каждого из 16 имитаторов; далее повторяется событийный вариант. Измерения скорости на Windows не считаются задержками физической RS-485. Адреса каналов совпадают, projectId и внутренние id различаются — сборщику обязательно передаётся audit соответствующего варианта.

| Этап | Действие | Приёмка / evidence |
|---|---|---|
| 0 | Совместный preflight и baseline | Все владельцы и восстановление известны, lease разрешён, SDK/runtime согласованы |
| 1 | Остановить только согласованных владельцев, включая MQTT; получить lease | Один владелец UART, нет фонового poll; намерения enabled сохранены |
| 2 | Установить только отдельный кандидат, загрузить тестовый проект | Hash совпал; InitAddin/FastModbus загружены, нет unresolved symbols/crash; домашний проект сохранён для отката |
| 3 | Чтение RTU, AllowWrites=False, события выключены | Каждый канал сравнен с эталоном; знаки, масштабы, 32 bit; нет FC05/06/10 |
| 4 | Включить Fast Modbus и первичную синхронизацию | Все значения доступны до первого изменения; маски 0x18 разобраны; unsupported остаются RTU |
| 5 | Изменение одного AI согласованным физическим стимулом | Правильный канал/значение, EventValues растёт, нет подмены raw ADC; задержка записана |
| 6 | Постоянное значение, затем потеря связи canary | RTU heartbeat остаётся, отсутствие событий не авария; при потере плохое качество и Fault в пределах настроенного heartbeat/stale + времени очереди |
| 7 | Восстановление связи / разрешённый reboot только canary | Первичное чтение и подписки восстанавливаются, старое Good не сохраняется; reused flag не теряет REBOOT |
| 8 | Несколько модулей и hot low-address | Нет голодания старших адресов; контроль очереди, числа запросов, цикла и CPU |
| 9 | Смешанная шина, обычный Modbus | Только после отдельного согласования COM3/прочих устройств; non-FMB продолжает RTU, FMB не ломает сторонние приборы |
| 10 | Ошибки/потери ACK/CRC и дубли | Сначала локальный имитатор; на физике только безопасная согласованная инъекция, никакого электрического «короткого» RS-485 |
| 11 | Запись AO/DO на изолированный ненагруженный выход | Дополнительное согласование конкретного выхода и безопасного состояния; change-only, echo/readback, максимум 3 retry, AllowWrites off отменяет очередь |
| 12 | Soak 30–60 минут | Нет crash/leak/reconnect loop; счётчики, память, CPU, задержки p50/p95/max; сравнить с RTU при одинаковых условиях |
| 13 | Полный откат и приёмка дома с агентом | Вернуть исходные файлы, проект, leases, активности и enabled; MQTT/Rules/PLC/облако работают; новый драйвер выгружен |

Начальные цели для canary: изменение доставлено ≤500 мс при 115200 и ненагруженной шине; нет потерь при контролируемой нагрузке ниже 32 событий в очереди; переполнение отдельно характеризуется, нулевая потеря при неограниченном потоке не обещается. Время цикла измеряется, MaxCycleMs не прерывает уже начатую транзакцию. Отказы, зависания, конкуренция UART, неожиданные записи или недоступное восстановление — немедленное прекращение прогона и откат с агентом.

## Сохраняемые материалы

JSON результатов: stage/status/start/end, projectId, source SHA, binary SHA, SDK/runtime versions, topology snapshot hash, lease ID, module/SN/UART, counters before/after, sample value/quality/time, latency distribution, memory/CPU, owned process exits, restoration checks. Пароли и содержимое приватного access-документа не включать. Итог требует подписи фактических результатов каждого этапа: подготовка не считается прохождением HIL.
