# Сравнение ответов Modbus: бутлоадер (адр 1) vs устройство 2

## Формат ответа Read Holding Registers (0x03), 2 регистра

| Поле        | Бутлоадер (адр 1)     | Устройство 2 (фрагмент из лога) |
|------------|------------------------|----------------------------------|
| Адрес      | `01`                   | `02`                             |
| Функция    | `03`                   | `03`                             |
| Byte count | `04`                   | `04`                             |
| Данные     | `00 01 00 00`          | `00 ?? ?? ??` (полный ответ не виден) |
| CRC        | `AB F3` (LSB first)    | 2 байта (в логе обрезано)       |

**Структура совпадает:** [адр 1B][функция 1B][byte_count 1B][данные 4B][CRC 2B] = 9 байт.

## Проверка CRC бутлоадера

- Тело для CRC: `01 03 04 00 01 00 00` (7 байт).
- CRC16 Modbus (0xA001, init 0xFFFF): **0xF3AB** → по проводу LSB first: **AB F3**.
- В кадре: `01 03 04 00 01 00 00 AB F3` — **корректно**, флашер должен принять.

## Фрагменты ответов устройства 2 из лога

- Запрос рег 0, 2 рег: ответ начинается с `02 03 04 00` → тот же формат.
- Запрос рег 270, 2 рег: ответ начинается с `02 03 04 FF` → первый байт данных 0xFF (мы отдаём `00 00 00 00`).
- Запрос рег 330, 8 рег: ответ начинается с `02 03 10 00` → 16 байт данных (мы тоже отдаём 8 рег = 16 байт).
- Запрос рег 320, 4 рег: ответ начинается с `02 03 08 00` → 8 байт данных.

Вывод: по структуре и длине ответы бутлоадера и устройства 2 совпадают; CRC у бутлоадера посчитан верно.

## Почему флашер может не «находить» бутлоадер при корректном ответе

1. **Скорость:** бутлоадер берёт скорость из EEPROM (часто 9600). Флашер перебирает 9600, 19200, … Если для адреса 1 сначала пробуется 19200, ответ приходит на 9600 — флашер может уже ждать на другой скорости или считать таймаут. Стоит убедиться, что для адреса 1 пробуется та же скорость, на которой отвечает бутлоадер (или что в EEPROM записана та же скорость, что выбирает флашер).

2. **Эхо запроса:** если адаптер отдаёт в RX эхо запроса (8 байт), флашер отрезает 8 байт и дальше разбирает ответ. Если по какой-то причине отрезается не 8, а другое число байт (или ответ приходит с задержкой и режется по таймауту), разбор может не найти валидный кадр 0x03.

3. **Порядок опроса:** при скане по адресам 1, 2, 3… если устройство 2 физически отвечает быстрее или стабильнее (другая линия/адаптер), флашер может «зафиксировать» устройство на адресе 2 и не повторять запросы на адрес 1 с нужной скоростью/таймаутом.

Рекомендация: включить в флашере лог сырых байт, полученных при опросе адреса 1 (до и после отсечения эха), и сравнить с эталоном: `01 03 04 00 01 00 00 AB F3`.
