# Анализ: почему в текущем проекте Modbus отдаёт данные реже, чем в stm32mp02

## Сравнение реализации Modbus

### stm32mp02 (референс)

- **Режим:** в `main.h` задано `MODBUS_MODE MODBUS_MODE_IRQ` (как и в текущем проекте).
- **Стек:** nanoMODBUS + Fast Modbus (таймер 3.5 символа, арбитраж).
- **Приём:** `HAL_UART_Receive_IT` по 1 байту; при срабатывании таймера 3.5 символа вызывается `Timer_FastModbus` → `nmbs_server_poll`.
- **DMA-ветка (закомментирована):** при `MODBUS_MODE_DMA` используется `HAL_UARTEx_ReceiveToIdle_DMA`; по событию IDLE вызывается `HAL_UARTEx_RxEventCallback` → сразу `nmbs_server_poll` (один вызов на кадр, без ожидания в main loop).

### Текущий проект (MP-02m)

- **Режим:** `MODBUS_MODE MODBUS_MODE_IRQ` в `Core/Inc/main.h`.
- **Цепочка:** тот же nanoMODBUS + Fast Modbus, таймер 3.5 символа (`compute_timer`, `fast_mp_port.c`), при переполнении таймера — `HAL_TIM_PeriodElapsedCallback` → `Timer_FastModbus` → `nmbs_server_poll`.
- **Отличие по broadcast:** при приёме кадра с адресом `NMBS_BROADCAST_ADDRESS` (0xFF) вызывается `rtu_broadcast_schedule()`; **ответ по broadcast не формируется в ISR**, а откладывается в main loop (`rtu_broadcast_do_in_main` → `rtu_broadcast_process_pending()`). В stm32mp02 при IRQ ответ на broadcast тоже не в контексте одного прерывания, но отдельной отложенной обработки в текущем проекте больше (копирование буфера, дедлайн `addr*3` мс).

## Возможные причины «реже отдаёт данные»

### 1. Режим IRQ vs DMA (нагрузка на CPU)

- В **IRQ** на каждый байт приходит прерывание UART + перезапуск таймера 3.5 символа; после последнего байта ещё одно прерывание по таймеру. На кадр из N байт — порядка N+1 прерываний.
- В **DMA** с `ReceiveToIdle_DMA` по одному кадру приходит одно прерывание (IDLE / receiver timeout), в нём сразу вызывается `nmbs_server_poll`.

При высокой загрузке (ADC, SPI, индикация, приложение) IRQ-режим может давать задержки или реже успевать обрабатывать запросы, из‑за чего создаётся впечатление, что «данные отдаются реже».

**Рекомендация:** включить **MODBUS_MODE_DMA** в текущем проекте (как запасённая ветка в stm32mp02), чтобы:
- обрабатывать один кадр одним прерыванием;
- вызывать `nmbs_server_poll` сразу по IDLE в `HAL_UARTEx_RxEventCallback`, без дополнительного ожидания в main loop для обычных запросов.

Область применения: конфигурации, где используется UART Modbus (основное приложение; при необходимости — отдельно проверить AppBoot).

### 2. Отложенная обработка broadcast

- Ответ на **broadcast** в текущем проекте выполняется только в main loop (`rtu_broadcast_process_pending()`), после дедлайна `addr*3` мс.
- Если мастер часто шлёт broadcast или ждёт ответ в короткое окно, часть ответов может «запаздывать» или не укладываться в таймаут, что воспринимается как «реже отдаёт данные».

Для **unicast** (обращение по адресу устройства) ответ формируется в том же прерывании таймера, что и в stm32mp02 при IRQ; по логике частота ответов на unicast не должна отличаться, если только CPU не перегружен (см. п. 1).

### 3. Таймер 3.5 символа и критические секции

- В `Timer_FastModbus` перед остановкой таймера и отменой приёма вызывается `__HAL_ENTER_CRITICAL_SECTION()`. Длительное отключение прерываний может приводить к потере байтов или задержке реакции на следующий кадр.
- Формула таймера в `fast_mp_port.c` (Normal_Period, 50 µs тик) совпадает с подходом stm32mp02 (3.5 символа при ≥19200, иначе по скорости). Отличий по длительности таймаута нет.

Если «реже» связано с пропуском кадров — имеет смысл минимизировать код внутри критической секции и не вызывать из неё тяжёлые или неопределённые по времени операции.

### 4. Обновление «данных» в регистрах (AI и т.п.)

Если под «данные отдаёт реже» имеется в виду не частота ответов Modbus, а то, что **значения в регистрах** (например, AI) обновляются реже:

- цепочка: опрос АЦП/каналов → расчёт → запись в `server_registers` (или буфер для Modbus);
- нужно смотреть период опроса АЦП, таймеры в `app_c`/`system_timer`, а не только путь Modbus.

Тогда «реже» устраняется настройкой частоты обновления каналов и таймеров приложения.

## Что сделать в коде

1. **Попробовать MODBUS_MODE_DMA (основная рекомендация для ускорения ответов):**
   - В `Core/Inc/main.h`: заменить `#define MODBUS_MODE MODBUS_MODE_IRQ` на `#define MODBUS_MODE MODBUS_MODE_DMA`.
   - Убедиться, что в сборке участвуют DMA для USART2 и что в `usart.c` включена инициализация Receiver Timeout и `ReceiveToIdle_DMA` (как в текущей ветке `#if MODBUS_MODE==MODBUS_MODE_DMA`).
   - После переключения проверить сборку всех целей (Debug/Release/AppBoot), где используется Modbus.

2. **Проверить вызов `rtu_broadcast_process_pending()` в main loop:**
   - Убедиться, что он вызывается достаточно часто (например, в каждом цикле или по таймеру 10 мс), чтобы отложенные ответы на broadcast не задерживались.

3. **Если «реже» про значения в регистрах:**
   - Проверить период опроса АЦП и обновления буферов под Modbus в `app_c` и связанных модулях.

## Краткий вывод

- В stm32mp02 и в текущем проекте при **IRQ** используется одна и та же схема: таймер 3.5 символа → `Timer_FastModbus` → `nmbs_server_poll`. Разница в том, что в текущем проекте ответ на **broadcast** вынесен в main loop с задержкой.
- Главная рекомендация для более частой и стабильной отдачи данных по Modbus — перейти на **MODBUS_MODE_DMA**: один прерывание на кадр и вызов `nmbs_server_poll` сразу по IDLE, как в DMA-реализации stm32mp02.
- Если «реже» касается самих значений в регистрах — искать причину в цепочке обновления данных (АЦП/приложение), а не только в слое Modbus.

## Режим DMA включён (один прерывание на кадр)

**MODBUS_MODE_DMA** включён по умолчанию: один вызов `HAL_UARTEx_RxEventCallback` на кадр (IDLE или Receiver Timeout) вместо N+1 прерываний в IRQ (N байт + таймер 3.5 символа).

Чтобы при отсутствии трафика приём не «зависал» на STM32F030 (RTO без принятого байта может не срабатывать):
- В main loop вызывается **modbus_rtu_dma_restart_if_idle()**: если приём в состоянии BUSY_RX дольше 300 мс без RxEvent, выполняется AbortReceive и перезапуск приёма через `MB_RecieveFrame()`.
- Объявление в `modbus_rtu_hw.h`, реализация в `modbus_rtu_hw.c` (DMA-блок). Время последнего RxEvent хранится в `last_rx_event_tick`.

Для возврата к IRQ (например для отладки): в `main.h` закомментировать `#define MODBUS_MODE MODBUS_MODE_DMA` и раскомментировать `#define MODBUS_MODE MODBUS_MODE_IRQ`.

### Совместимость с broadcast и быстрым Modbus (DMA)

- **Broadcast (адрес 255):** в DMA реализован так же, как в IRQ: при приёме кадра с адресом 255 в `HAL_UARTEx_RxEventCallback` проверяется `modbus_rtu_broadcast_allowed()`; при разрешении запрос копируется в `rtu_broadcast_req_buf`, выставляется дедлайн `addr*3` мс и флаг `rtu_broadcast_pending`. В main вызывается `rtu_broadcast_tick()` (TIM6) и `rtu_broadcast_process_pending()`: по дедлайну выполняется `nmbs_server_poll()` по копии запроса и ответ по DMA; затем `MB_RecieveFrame()` перезапускает приём. Логика «не отвечать на broadcast при активном опросе по нашему адресу» сохранена.
- **Быстрый Modbus (0xFD, 0x46/0x60):** в режиме IRQ обрабатывается автоматом в `fast_mb.c` (приём по байтам + таймер 3.5 символа). В режиме DMA автомат fast_mb не вызывается; кадры с адресом 0xFD в RxEventCallback не передаются в `nmbs_server_poll` (чтобы не слать Illegal Function), приём просто перезапускается. **Итог: протокол Быстрого Modbus (сканирование/события 0x46/0x60) в режиме DMA не поддерживается.** Для работы с быстрым Modbus нужен режим IRQ.

---

## «Данные раз в две секунды» при опросе каждые 100 мс (текущий проект vs stm32mp02)

### Два возможных смысла

1. **Частота ответов Modbus** — устройство отвечает на запрос мастера только раз в ~2 с (остальные запросы без ответа).
2. **Частота обновления значений в регистрах** — устройство отвечает на каждый запрос, но значения AI в ответе меняются только раз в ~2 с.

Ниже — про второй вариант (обновление данных AI), как основной.

### Что ограничивает скорость обновления AI в текущем проекте

- **Цепочка:** TIM6 (10 мс) → делитель `DI_PROCESS_DEF/10` (50 мс) → `update_input()` → `read_input_flag` → в main вызывается `run_update_input_data()` → `call_app_adc_worker()`.
- **Автомат AI** (`app_adc_worker`): один слот (один канал P или N) за один вызов; внутри — ожидание settle 40–80 мс и ожидание DRDY. Проверка «прошло ли 40–80 мс» делается при **очередном** вызове `call_app_adc_worker()`. Если вызов раз в **50 мс**, то после истечения settle мы можем ждать до 50 мс до следующей проверки → лишняя задержка на каждом шаге автомата.
- **Итог:** 24 слота × (settle + до 50 мс задержки + конверсия) даёт полный цикл по всем каналам ~1.5–2.5 с и больше. Поэтому **значения** в регистрах AI визуально обновляются «раз в две секунды».

### Отличие от stm32mp02 (папка в проекте)

- В stm32mp02 `update_input()` вызывается **реже** — раз в **100 мс** (`ms_input_divider >= 10`). По периоду вызова текущий проект был чаще (50 мс), но из-за того, что автомат проверяется только при вызове, шаг 50 мс всё равно добавлял задержку на каждом состоянии (settle, DRDY).
- «Данные несколько раз в секунду» в референсе могут быть из-за другого набора каналов, других settle/конверсий или иной архитектуры опроса; важное отличие в текущем проекте — привязка вызова ADC worker к одному общему делителю 50 мс и редкая проверка состояний автомата.

### Что сделано в коде

- Для **AI12** и **AO6AI6** в `system_timer_process_10ms()` добавлен вызов `update_input()` **каждые 10 мс** (каждый тик TIM6), без ожидания делителя `DI_PROCESS_DEF/10`.
- Опрос DI (DI14, DO6DI8, DO4DI6) по-прежнему идёт с периодом `DI_PROCESS_DEF` (50 мс).
- В результате `call_app_adc_worker()` для AI вызывается в 5 раз чаще; автомат состояний проверяет settle/DRDY каждые 10 мс, цикл обновления всех каналов AI сокращается (ориентировочно до ~1–1.5 с вместо ~2 с и выше).

### Если нужно ещё быстрее

- Можно уменьшить `MUX_SETTLE_TIME_MS` / `MUX_SETTLE_TIME_MS_CH4_6` (например до 20/40 мс) в `Core/Inc/app_c.h` — тогда полный цикл станет короче, но нужно проверить стабильность показаний на каналах ch4–ch6.
